# L0226D02 样本检查报告

检查日期：2026-09-18。范围：本地文件只读检查、DBF 目录记录检查、符号及保存的 AWL 源码抽查。未连接 PLC，未修改原工程。

本报告记录开发前检查。后续已通过读取库解析离线块，核对出实际 FC231/L102.5 参数链；最新结果见 [0.1 开发记录](开发进展_0.1.md)。

## 结论

该目录具备 STEP7 Classic 工程的主要组成，可作为首个工程读取与参数流验证样本。已经读取到块目录记录、符号映射和保存的 AWL 调用实参；尚未完成所有离线块的反编译、工程关系解析和完整性验证，不能宣称全工程已经解析成功。

## 工程位置与规模

- 工程目录：`C:/Program Files (x86)/Siemens/Step7/S7Proj/L0226D02/`
- 工程入口：`L0226d02.s7p`，112 字节。
- 文件总数：871；总大小：35,460,255 字节，约 33.82 MiB。
- 找到硬件、离线块、符号、源文件和交叉引用相关目录。
- 程序资源表 `hrs/S7RESOFF.DBF` 有 3 条未删除记录，名称为两个 `S7 Program(3)` 和一个 `S7 Program(1)`。名称相同不代表同一对象，后续须按工程关系和标识区分。
- 尚未确认具体 CPU 型号和 STEP7 软件版本；没有验证磁盘工程与现场 PLC 的一致性。

## 离线块

`ombstx/offline/BSTCNTOF.DBF` 有 5 条未删除容器记录。主要数据集中在 `ombstx/offline/0000000e/`，该容器的目录统计如下：

| 类别 | 数量 |
| --- | ---: |
| OB | 13 |
| FC | 68 |
| FB | 3 |
| DB | 84 |
| SFC | 89 |
| SFB | 29 |
| UDT | 5 |
| VAT | 11 |
| 合计 | 302 |

核对依据：容器统计字段合计为 302；对应 `BAUSTEIN.DBF` 逐条读取后也得到 302 条未删除记录。该表物理记录数为 593，其中 291 条带删除标记，不能把这些历史记录作为当前块重复导入。这里的 302 包含系统块条目、类型和变量表，不等同于 302 个用户逻辑块，也不证明每个条目都含可解析的实现。

另外两个容器的统计各有 1 个 OB，两个容器统计为空。后续应通过工程链接确认容器与程序的归属，而非简单把所有容器合并。

主要数据文件存在：`BAUSTEIN.DBF/DBT`、`SUBBLK.DBF/DBT`；主容器 `SUBBLK.DBT` 为 4,671,488 字节。本轮没有解码其指令和接口内容。

## 符号表

发现 3 张符号表：`26906` 和 `27079` 为空；`YDBs/23652/SYMLIST.DBF` 有 6,155 条未删除记录。这里统计的是表记录，不代表已经证明所有符号均被当前程序使用。使用 Windows 中文编码 CP936 读取，抽查中文注释正常。

| 符号 | 地址 / 对象 | 注释或用途线索 |
| --- | --- | --- |
| `QS310` | `I920.0` | 表内注释：隔离开关M5310 |
| `310_FW` | `Q1420.0` | 与源码调用参数 `M_FW` 绑定 |
| `310_BW` | `Q1420.1` | 与源码调用参数 `M_BW` 绑定 |
| `PART2_READY` | `M3.1` | 与源码调用参数 `READY_X` 的实参准备有关 |
| `SUB-MOTO-STANDARD` | `FC156` | 保存的 AWL 中存在对应调用 |
| `STA` | `DB4` | 表内注释：设备状态 |
| `INFO` | `DB8` | 表内注释：托盘信息 |

这些映射证明符号资料可读；其与当前目标程序的正式关联仍需通过工程关系解析确认。尚未从 DB/UDT 布局算出如 `"STA".M[310].ERR` 的绝对偏移，不能自行猜测地址。

## 保存的 AWL 源文件

源文件容器 `s7asrcom/00000008/S7CONTAI.DBF` 记录了两份文件：

| 文件 | 容器内名称 | 大小 | 块声明 | Network 数 | 调用语句数 |
| --- | --- | ---: | --- | ---: | ---: |
| `00000001.AWL` | `114` | 86,275 字节 | `FUNCTION FC400 : VOID` | 129 | 49 |
| `00000002.AWL` | `113` | 360,084 字节 | `FUNCTION FC400 : VOID` | 64 | 64 |

Network 和调用数量来自文本行匹配，用于样本盘点，不是完整语法或语义分析结果。

第一份调用了 `SUB-MOTO-STANDARD`、`SUB-MOTO-SJT`、`SUB-VF-control`。第二份有 64 处 `SUB-Storage` 调用，使用 `NO101` 至 `NO132`、`NO201` 至 `NO232` 等实例符号。

关键差异：两份文件都声明 FC400，内容不同。仅凭文件名、源容器名称或保存时间无法确定哪份与当前离线 FC400 相同。它们应作为独立的保存源文件处理，待与离线块核对后再建立对应关系；不直接拼接或覆盖。

## 可以落地验证的参数片段

证据文件：`s7asrcom/00000008/00000001.AWL`。

```text
第 50 行：A "QS310"
随后：   = L 0.5
第 65 行：CALL "SUB-MOTO-STANDARD" (
第 74 行：M_QS := L 0.5,
第 79 行：M_FW := "310_FW",
第 80 行：M_BW := "310_BW");
```

结合已读到的符号映射，可以把首条局部追踪验证目标设为：

```text
QS310 / I920.0
    → 该调用前准备的 L0.5
    → SUB-MOTO-STANDARD / FC156 的 M_QS 参数
```

该调用另外把 `M_FW`、`M_BW` 分别绑定到 `Q1420.0`、`Q1420.1` 对应符号。尚未读取 FC156 的参数方向和内部逻辑，因此本轮不把 M_QS 与这些输出之间的关系判定为已证明的数据依赖。

## 对首版实现的具体要求

1. 以离线块读取与反编译为主要路线，保存的 AWL 用于辅助核对。
2. 工程、程序、块容器、符号表和调用点必须有独立标识，避免同名对象混淆。
3. DBF 导入必须过滤删除记录并检查记录布局，避免引入历史块。
4. 支持符号名、结构体/数组访问和中文注释；DB 绝对地址由真实布局计算。
5. 参数分析必须追踪调用前的局部位准备；不能把反复使用的 `L0.5` 当成全工程共享变量。
6. `SUB-Storage` 的多实例调用适合验证实例隔离，避免不同设备参数串线。
7. 先确认 FC156 接口与实现，再扩展上述局部链到实际输出；未解析部分应显式标记。

本轮普通方式读取一个硬件表时遇到文件占用，改用允许共享的只读方式后读取成功。没有关闭应用或解锁文件。正式验收宜基于稳定工程副本，以免编辑中的多个文件产生不一致快照。

## 尚未完成

- 工程层级及程序与块、符号表的关系解析。
- CPU 型号、软件版本及所有引用文件的完整性核验。
- 离线块反编译、接口方向、DB/UDT 布局、FC156 内部参数流。
- 保存的两份 FC400 与当前离线 FC400 的一致性核对。
- 运行中的 PLC 状态读取或故障原因判断。

本报告完成的是样本盘点与可读性检查，不是图谱工具的功能验收。
